{
  "key": "ibr-1950-shell-boiler",
  "name": "IBR 1950 — horizontal wet-back shell boiler",
  "standard": "IBR 1950",
  "sample": "Sample values: 3000 kg/hr wet-back shell boiler, design pressure 17 kgf/cm2(g). Every value can be changed on a sheet.",
  "samples": [
    {
      "name": "Shell boiler 3000 kg/hr, 17 kgf/cm2 (sample)",
      "description": "Wet-back 3-pass shell boiler. The set's own sample values, from an approved design calculation.",
      "values": {}
    },
    {
      "name": "Shell boiler 600 kg/hr, 10.54 kgf/cm2 (sample)",
      "description": "Wet-back 3-pass shell boiler, 600 kg/hr at 10.54 kgf/cm2(g). Starting point; every check passes.",
      "values": {
        "DesignPressure": 10.54, "BoilerCapacity": 600, "Shell_D": 1500, "Shell_T": 10, "FurA_d": 650, "FurA_L": 430,
        "FurA_e": 10, "FurB_d": 403, "FurB_L": 260, "FurB_e": 10, "RC_d": 969, "RC_L": 359,
        "RC_e": 14, "AR_d": 338, "AR_L": 150, "AR_e": 10, "TubePlate_ProvidedThk": 14, "WWS_ProvidedThk": 14,
        "StayTube_A": 17500, "EndPlateThk": 14, "TPFront_d": 330, "TPRear_d": 330, "FurEP_d": 270, "RCEP_d": 300,
        "FPM_t_TP": 17.64, "FPM_t_EP": 17.64, "FPM_TP_Actual": 110, "Frame_ActualThk": 22, "ManholePad_Thk": 12, "MudholePad_Thk": 12,
        "ManholeCover_ProvidedThk": 22, "MudholeCover_ProvidedThk": 12, "Stiffener_d": 650, "Stiffener_L": 430, "Stiff_t1": 10, "Stiff_b1": 88.68,
        "HS_FurA_r": 0.662, "HS_FurA_l": 1.69, "HS_FurB_r": 0.413, "HS_FurB_l": 0.22, "HS_P2_l": 1.9, "HS_P2_n": 19,
        "HS_P3_l": 2.4, "HS_P3_n": 13, "HS_RCW_r": 0.979, "HS_RCW_l": 0.39, "HS_RCTP_D1": 0.953, "HS_RCTP_D2": 0.413,
        "HS_RCTP_n": 19, "HS_RCEP_D1": 0.953, "HS_RCEP_D2": 0.338, "HS_FEP_D1": 0.65, "HS_FEP_D2": 0.413, "HS_AR_r": 0.338,
        "HS_AR_l": 0.15, "SV_P": 11.35, "SV_A": 2.01
      }
    },
    {
      "name": "Shell boiler 1000 kg/hr, 10.54 kgf/cm2 (sample)",
      "description": "Wet-back 3-pass shell boiler, 1000 kg/hr at 10.54 kgf/cm2(g). Starting point; every check passes.",
      "values": {
        "DesignPressure": 10.54, "BoilerCapacity": 1000, "Shell_D": 1750, "Shell_T": 10, "FurA_d": 800, "FurA_L": 430,
        "FurA_e": 10, "FurB_d": 496, "FurB_L": 260, "FurB_e": 10, "RC_d": 1131, "RC_L": 418,
        "RC_e": 14, "AR_d": 416, "AR_L": 150, "AR_e": 10, "TubePlate_ProvidedThk": 14, "WWS_ProvidedThk": 14,
        "StayTube_A": 17500, "EndPlateThk": 14, "TPFront_d": 330, "TPRear_d": 330, "FurEP_d": 270, "RCEP_d": 300,
        "FPM_t_TP": 17.64, "FPM_t_EP": 17.64, "FPM_TP_Actual": 110, "Frame_ActualThk": 22, "ManholePad_Thk": 12, "MudholePad_Thk": 12,
        "ManholeCover_ProvidedThk": 22, "MudholeCover_ProvidedThk": 12, "Stiffener_d": 800, "Stiffener_L": 430, "Stiff_t1": 10, "Stiff_b1": 98.39,
        "HS_FurA_r": 0.812, "HS_FurA_l": 1.75, "HS_FurB_r": 0.506, "HS_FurB_l": 0.22, "HS_P2_l": 2.1, "HS_P2_n": 32,
        "HS_P3_l": 2.6, "HS_P3_n": 22, "HS_RCW_r": 1.141, "HS_RCW_l": 0.45, "HS_RCTP_D1": 1.115, "HS_RCTP_D2": 0.506,
        "HS_RCTP_n": 32, "HS_RCEP_D1": 1.115, "HS_RCEP_D2": 0.416, "HS_FEP_D1": 0.8, "HS_FEP_D2": 0.506, "HS_AR_r": 0.416,
        "HS_AR_l": 0.15, "SV_P": 11.35, "SV_A": 2.01
      }
    },
    {
      "name": "Shell boiler 1500 kg/hr, 10.54 kgf/cm2 (sample)",
      "description": "Wet-back 3-pass shell boiler, 1500 kg/hr at 10.54 kgf/cm2(g). Starting point; every check passes.",
      "values": {
        "DesignPressure": 10.54, "BoilerCapacity": 1500, "Shell_D": 1950, "Shell_T": 12, "FurA_d": 900, "FurA_L": 430,
        "FurA_e": 12, "FurB_d": 558, "FurB_L": 260, "FurB_e": 10, "RC_d": 1260, "RC_L": 466,
        "RC_e": 16, "AR_d": 468, "AR_L": 150, "AR_e": 10, "TubePlate_ProvidedThk": 14, "WWS_ProvidedThk": 14,
        "StayTube_A": 17500, "EndPlateThk": 14, "TPFront_d": 330, "TPRear_d": 330, "FurEP_d": 270, "RCEP_d": 300,
        "FPM_t_TP": 17.64, "FPM_t_EP": 17.64, "FPM_TP_Actual": 110, "Frame_ActualThk": 22, "ManholePad_Thk": 12, "MudholePad_Thk": 12,
        "ManholeCover_ProvidedThk": 22, "MudholeCover_ProvidedThk": 12, "Stiffener_d": 900, "Stiffener_L": 430, "Stiff_t1": 12, "Stiff_b1": 114.32,
        "HS_FurA_r": 0.912, "HS_FurA_l": 1.83, "HS_FurB_r": 0.568, "HS_FurB_l": 0.22, "HS_P2_l": 2.3, "HS_P2_n": 48,
        "HS_P3_l": 2.8, "HS_P3_n": 33, "HS_RCW_r": 1.27, "HS_RCW_l": 0.5, "HS_RCTP_D1": 1.244, "HS_RCTP_D2": 0.568,
        "HS_RCTP_n": 48, "HS_RCEP_D1": 1.244, "HS_RCEP_D2": 0.468, "HS_FEP_D1": 0.9, "HS_FEP_D2": 0.568, "HS_AR_r": 0.468,
        "HS_AR_l": 0.15, "SV_P": 11.35, "SV_A": 3.14
      }
    },
    {
      "name": "Shell boiler 2000 kg/hr, 10.54 kgf/cm2 (sample)",
      "description": "Wet-back 3-pass shell boiler, 2000 kg/hr at 10.54 kgf/cm2(g). Starting point; every check passes.",
      "values": {
        "DesignPressure": 10.54, "BoilerCapacity": 2000, "Shell_D": 2150, "Shell_T": 12, "FurA_d": 1000, "FurA_L": 430,
        "FurA_e": 12, "FurB_d": 620, "FurB_L": 260, "FurB_e": 10, "RC_d": 1389, "RC_L": 514,
        "RC_e": 16, "AR_d": 520, "AR_L": 150, "AR_e": 10, "TubePlate_ProvidedThk": 14, "WWS_ProvidedThk": 14,
        "StayTube_A": 17500, "EndPlateThk": 14, "TPFront_d": 330, "TPRear_d": 330, "FurEP_d": 270, "RCEP_d": 300,
        "FPM_t_TP": 17.64, "FPM_t_EP": 17.64, "FPM_TP_Actual": 110, "Frame_ActualThk": 22, "ManholePad_Thk": 12, "MudholePad_Thk": 12,
        "ManholeCover_ProvidedThk": 22, "MudholeCover_ProvidedThk": 12, "Stiffener_d": 1000, "Stiffener_L": 430, "Stiff_t1": 12, "Stiff_b1": 120.5,
        "HS_FurA_r": 1.012, "HS_FurA_l": 1.9, "HS_FurB_r": 0.63, "HS_FurB_l": 0.22, "HS_P2_l": 2.45, "HS_P2_n": 64,
        "HS_P3_l": 3, "HS_P3_n": 44, "HS_RCW_r": 1.399, "HS_RCW_l": 0.54, "HS_RCTP_D1": 1.373, "HS_RCTP_D2": 0.63,
        "HS_RCTP_n": 64, "HS_RCEP_D1": 1.373, "HS_RCEP_D2": 0.52, "HS_FEP_D1": 1, "HS_FEP_D2": 0.63, "HS_AR_r": 0.52,
        "HS_AR_l": 0.15, "SV_P": 11.35, "SV_A": 4.154
      }
    },
    {
      "name": "Shell boiler 3000 kg/hr, 10.54 kgf/cm2 (sample)",
      "description": "Wet-back 3-pass shell boiler, 3000 kg/hr at 10.54 kgf/cm2(g). Starting point; every check passes.",
      "values": {
        "DesignPressure": 10.54, "BoilerCapacity": 3000, "Shell_D": 2450, "Shell_T": 12, "FurA_d": 1150, "FurA_L": 430,
        "FurA_e": 12, "FurB_d": 713, "FurB_L": 260, "FurB_e": 10, "RC_d": 1583, "RC_L": 586,
        "RC_e": 16, "AR_d": 598, "AR_L": 150, "AR_e": 10, "TubePlate_ProvidedThk": 14, "WWS_ProvidedThk": 14,
        "StayTube_A": 17500, "EndPlateThk": 14, "TPFront_d": 330, "TPRear_d": 330, "FurEP_d": 270, "RCEP_d": 300,
        "FPM_t_TP": 17.64, "FPM_t_EP": 17.64, "FPM_TP_Actual": 110, "Frame_ActualThk": 22, "ManholePad_Thk": 12, "MudholePad_Thk": 12,
        "ManholeCover_ProvidedThk": 22, "MudholeCover_ProvidedThk": 12, "Stiffener_d": 1150, "Stiffener_L": 430, "Stiff_t1": 12, "Stiff_b1": 129.22,
        "HS_FurA_r": 1.162, "HS_FurA_l": 2.05, "HS_FurB_r": 0.723, "HS_FurB_l": 0.22, "HS_P2_l": 2.7, "HS_P2_n": 96,
        "HS_P3_l": 3.4, "HS_P3_n": 66, "HS_RCW_r": 1.593, "HS_RCW_l": 0.62, "HS_RCTP_D1": 1.567, "HS_RCTP_D2": 0.723,
        "HS_RCTP_n": 96, "HS_RCEP_D1": 1.567, "HS_RCEP_D2": 0.598, "HS_FEP_D1": 1.15, "HS_FEP_D2": 0.723, "HS_AR_r": 0.598,
        "HS_AR_l": 0.15, "SV_P": 11.35, "SV_A": 4.154
      }
    }
  ],
  "groups": ["Design basis", "Shell", "Furnace A", "Furnace B", "Reversal chamber", "Access ring", "Tubes and tube plates", "Flat plates and stays", "Openings and compensation", "Stand pipes and stubs", "Furnace stiffener", "Heating surface", "Safety valves"],
  "inputs": [
    ["DesignPressure", "Design pressure", "kgf/cm2", 17, "Design basis"],
    ["BoilerCapacity", "Evaporation capacity, F&A 100 °C (kg/hr)", "-", 3000, "Design basis"],
    ["Shell_D", "Shell inside diameter", "mm", 2450, "Shell"],
    ["Shell_T", "Shell plate thickness", "mm", 16, "Shell"],
    ["Shell_f", "Permissible working stress at metal temperature", "kgf/cm2", 1406, "Shell"],
    ["Shell_E", "Ligament / weld efficiency", "-", 1, "Shell"],
    ["FurA_Et", "Yield stress at design temperature (Et)", "kgf/cm2", 1968, "Furnace A"],
    ["FurA_d", "Mean diameter", "mm", 1212, "Furnace A"],
    ["FurA_L", "Length between effective supports", "mm", 430, "Furnace A"],
    ["FurA_e", "Plate thickness", "mm", 16, "Furnace A"],
    ["FurA_c", "Corrosion allowance", "mm", 0.75, "Furnace A"],
    ["FurA_u", "Out of roundness (%)", "-", 1.5, "Furnace A"],
    ["FurA_E", "Modulus of elasticity at design temperature", "kgf/cm2", 1987000, "Furnace A"],
    ["FurA_S1", "Factor of safety S1", "-", 2.5, "Furnace A"],
    ["FurA_S2", "Factor of safety S2", "-", 3, "Furnace A"],
    ["FurB_Et", "Yield stress at design temperature (Et)", "kgf/cm2", 1968, "Furnace B"],
    ["FurB_d", "Mean diameter", "mm", 740, "Furnace B"],
    ["FurB_L", "Length between effective supports", "mm", 280, "Furnace B"],
    ["FurB_e", "Plate thickness", "mm", 12, "Furnace B"],
    ["FurB_c", "Corrosion allowance", "mm", 0.75, "Furnace B"],
    ["FurB_u", "Out of roundness (%)", "-", 1.5, "Furnace B"],
    ["FurB_E", "Modulus of elasticity at design temperature", "kgf/cm2", 1987000, "Furnace B"],
    ["FurB_S1", "Factor of safety S1", "-", 2.5, "Furnace B"],
    ["FurB_S2", "Factor of safety S2", "-", 3, "Furnace B"],
    ["RC_Et", "Yield stress at design temperature (Et)", "kgf/cm2", 1968, "Reversal chamber"],
    ["RC_d", "Mean diameter of wrapper plate", "mm", 1674, "Reversal chamber"],
    ["RC_L", "Length between effective supports", "mm", 579, "Reversal chamber"],
    ["RC_e", "Wrapper plate thickness", "mm", 22, "Reversal chamber"],
    ["RC_c", "Corrosion allowance", "mm", 0.75, "Reversal chamber"],
    ["RC_u", "Out of roundness (%)", "-", 1.5, "Reversal chamber"],
    ["RC_E", "Modulus of elasticity at design temperature", "kgf/cm2", 1987000, "Reversal chamber"],
    ["RC_S1", "Factor of safety S1", "-", 2.5, "Reversal chamber"],
    ["RC_S2", "Factor of safety S2", "-", 3, "Reversal chamber"],
    ["AR_Et", "Yield stress at design temperature (Et)", "kgf/cm2", 1968, "Access ring"],
    ["AR_d", "Mean diameter", "mm", 610, "Access ring"],
    ["AR_L", "Length between effective supports", "mm", 155, "Access ring"],
    ["AR_e", "Thickness", "mm", 10, "Access ring"],
    ["AR_c", "Corrosion allowance", "mm", 0.75, "Access ring"],
    ["AR_u", "Out of roundness (%)", "-", 1.5, "Access ring"],
    ["AR_E", "Modulus of elasticity at design temperature", "kgf/cm2", 1987000, "Access ring"],
    ["AR_S1", "Factor of safety S1", "-", 2.5, "Access ring"],
    ["AR_S2", "Factor of safety S2", "-", 3, "Access ring"],
    ["Tube_HoleDia", "Tube hole diameter", "mm", 64, "Tubes and tube plates"],
    ["TubePitch_ActualLigament", "Ligament width provided", "mm", 23, "Tubes and tube plates"],
    ["TubePlate_ProvidedThk", "Plate thickness between tube holes, provided", "mm", 16, "Tubes and tube plates"],
    ["TubePlate_ProvidedCrossSection", "Cross-section between tube holes, provided", "mm2", 368, "Tubes and tube plates"],
    ["Tube_OD", "Tube outside diameter", "mm", 63.5, "Tubes and tube plates"],
    ["Tube_fAllow", "Permissible working stress for tubes", "kgf/cm2", 783.12, "Tubes and tube plates"],
    ["Tube_CorrosionAllowance", "Tube corrosion allowance", "mm", 0.75, "Tubes and tube plates"],
    ["Tube_ProvidedThk", "Tube thickness provided", "mm", 3.66, "Tubes and tube plates"],
    ["WWS_A", "Wide water space: mean width of largest quadrilateral", "mm", 237, "Tubes and tube plates"],
    ["WWS_B", "Wide water space: tube pitch", "mm", 87, "Tubes and tube plates"],
    ["WWS_C", "Wide water space constant C", "-", 0.4, "Tubes and tube plates"],
    ["WWS_f1", "Wide water space stress f1 (0.85 f)", "kgf/cm2", 1195.1, "Tubes and tube plates"],
    ["WWS_e1", "Wide water space additional thickness", "mm", 0.75, "Tubes and tube plates"],
    ["WWS_ProvidedThk", "Tube plate thickness provided", "mm", 18, "Tubes and tube plates"],
    ["StayTube_A", "Stay tube: area of largest quadrilateral", "mm2", 19698, "Tubes and tube plates"],
    ["StayTube_a", "Stay tube: area of one tube hole", "mm2", 3257.33, "Tubes and tube plates"],
    ["StayTube_csa", "Stay tube: cross-section of one tube", "mm2", 688.05, "Tubes and tube plates"],
    ["StayTube_AllowStress", "Stay tube: allowed axial stress", "kgf/cm2", 713.56, "Tubes and tube plates"],
    ["EndPlateThk", "Plate thickness (tube plates and end plates)", "mm", 18, "Flat plates and stays"],
    ["Reg574_e1", "Additional thickness e1", "mm", 0.75, "Flat plates and stays"],
    ["Reg574_f1", "Stress f1 (0.85 f)", "kgf/cm2", 1195.1, "Flat plates and stays"],
    ["Reg574_C", "Constant C", "-", 0.4, "Flat plates and stays"],
    ["FurEP_d", "Furnace end plate: largest circle between stays", "mm", 285, "Flat plates and stays"],
    ["RCEP_d", "Reversal chamber end plate: largest circle between stays", "mm", 325, "Flat plates and stays"],
    ["TPFront_d", "Front tube plate: largest circle between stays", "mm", 352, "Flat plates and stays"],
    ["TPRear_d", "Rear tube plate: largest circle between stays", "mm", 352, "Flat plates and stays"],
    ["FPM_t_TP", "Tube plate thickness (32nds of an inch)", "-", 21.25, "Flat plates and stays"],
    ["FPM_t_EP", "End plate thickness (32nds of an inch)", "-", 21.25, "Flat plates and stays"],
    ["FPM_C1_notExposed", "Flat plate margin constant, not exposed to flame", "-", 3.7, "Flat plates and stays"],
    ["FPM_C_exposed", "Flat plate margin constant, exposed to flame", "-", 3.47, "Flat plates and stays"],
    ["FPM_TP_Actual", "Flat plate margin provided, tube plates", "mm", 120, "Flat plates and stays"],
    ["StayBar_C", "Stay bar constant C (psi g)", "-", 8640, "Flat plates and stays"],
    ["StayBar_D_in", "Stay bar diameter (inches)", "-", 1.97, "Flat plates and stays"],
    ["Manhole_MeanDia", "Manhole: mean diameter of opening", "mm", 465, "Openings and compensation"],
    ["Frame_MeanID", "Manhole frame: mean inside diameter", "mm", 406, "Openings and compensation"],
    ["Frame_ActualThk", "Manhole frame: thickness provided", "mm", 28, "Openings and compensation"],
    ["ManholeFrame_ab", "Manhole frame: length a+b (max 101.6)", "mm", 101.6, "Openings and compensation"],
    ["ManholePad_Thk", "Manhole pad thickness", "mm", 14, "Openings and compensation"],
    ["ManholePad_Width", "Manhole pad width", "mm", 100, "Openings and compensation"],
    ["Mudhole_MeanDia", "Mudhole: average diameter of opening", "mm", 178, "Openings and compensation"],
    ["MudholePad_Thk", "Mudhole pad thickness", "mm", 16, "Openings and compensation"],
    ["MudholePad_Width", "Mudhole pad width", "mm", 75, "Openings and compensation"],
    ["MHCover_f", "Cover design: permissible stress (N/mm2)", "-", 137.88, "Openings and compensation"],
    ["MHCover_a", "Manhole cover: minor axis of opening", "mm", 306, "Openings and compensation"],
    ["MHCover_b", "Manhole cover: major axis of opening", "mm", 406, "Openings and compensation"],
    ["MHCover_W", "Manhole cover: full load of one stud (N)", "-", 4022, "Openings and compensation"],
    ["ManholeCover_ProvidedThk", "Manhole cover thickness provided", "mm", 28, "Openings and compensation"],
    ["MudCover_a", "Mudhole cover: minor axis of opening", "mm", 132, "Openings and compensation"],
    ["MudCover_b", "Mudhole cover: major axis of opening", "mm", 180, "Openings and compensation"],
    ["MudCover_W", "Mudhole cover: full load of one stud (N)", "-", 1039, "Openings and compensation"],
    ["MudholeCover_ProvidedThk", "Mudhole cover thickness provided", "mm", 16, "Openings and compensation"],
    ["StandPipe_D", "Stand pipe outside diameter", "mm", 88.9, "Stand pipes and stubs"],
    ["StandPipe_ProvidedThk", "Stand pipe thickness provided", "mm", 7.62, "Stand pipes and stubs"],
    ["Stub_D", "Stub outside diameter", "mm", 88.9, "Stand pipes and stubs"],
    ["Stub_t", "Stub thickness after negative tolerance", "mm", 6.53, "Stand pipes and stubs"],
    ["Stub_c", "Stub corrosion allowance", "mm", 0.75, "Stand pipes and stubs"],
    ["Stub_f", "Stub allowable stress", "kgf/cm2", 1054, "Stand pipes and stubs"],
    ["Stiffener_d", "Furnace mean diameter", "mm", 1212, "Furnace stiffener"],
    ["Stiffener_L", "Furnace length between supports", "mm", 430, "Furnace stiffener"],
    ["Stiff_b1", "Effective furnace width b1", "mm", 153.18, "Furnace stiffener"],
    ["Stiff_t1", "Furnace thickness t1", "mm", 16, "Furnace stiffener"],
    ["Stiff_b2", "Stiffener height b2", "mm", 60, "Furnace stiffener"],
    ["Stiff_t2", "Stiffener thickness t2", "mm", 16, "Furnace stiffener"],
    ["HS_FurA_r", "Furnace A diameter (m)", "-", 1.224, "Heating surface"],
    ["HS_FurA_l", "Furnace A length (m)", "-", 2.465, "Heating surface"],
    ["HS_FurB_r", "Furnace B diameter (m)", "-", 0.75, "Heating surface"],
    ["HS_FurB_l", "Furnace B length (m)", "-", 0.25, "Heating surface"],
    ["HS_P2_r", "2nd pass tube diameter (m)", "-", 0.0635, "Heating surface"],
    ["HS_P2_l", "2nd pass tube length (m)", "-", 2.73, "Heating surface"],
    ["HS_P2_n", "2nd pass number of tubes", "-", 88, "Heating surface"],
    ["HS_P3_r", "3rd pass tube diameter (m)", "-", 0.0635, "Heating surface"],
    ["HS_P3_l", "3rd pass tube length (m)", "-", 3.43, "Heating surface"],
    ["HS_P3_n", "3rd pass number of tubes", "-", 58, "Heating surface"],
    ["HS_RCW_r", "Reversal chamber wrapper diameter (m)", "-", 1.69, "Heating surface"],
    ["HS_RCW_l", "Reversal chamber wrapper length (m)", "-", 0.6, "Heating surface"],
    ["HS_RCTP_D1", "RC tube plate outer diameter (m)", "-", 1.658, "Heating surface"],
    ["HS_RCTP_D2", "RC tube plate furnace opening (m)", "-", 0.75, "Heating surface"],
    ["HS_RCTP_tubeD", "RC tube plate tube diameter (m)", "-", 0.0635, "Heating surface"],
    ["HS_RCTP_n", "RC tube plate number of tubes", "-", 94, "Heating surface"],
    ["HS_RCEP_D1", "RC end plate outer diameter (m)", "-", 1.658, "Heating surface"],
    ["HS_RCEP_D2", "RC end plate opening (m)", "-", 0.62, "Heating surface"],
    ["HS_FEP_D1", "Furnace end plate outer diameter (m)", "-", 1.2, "Heating surface"],
    ["HS_FEP_D2", "Furnace end plate opening (m)", "-", 0.75, "Heating surface"],
    ["HS_AR_r", "Access ring diameter (m)", "-", 0.62, "Heating surface"],
    ["HS_AR_l", "Access ring length (m)", "-", 0.15, "Heating surface"],
    ["SV_C", "Safety valve constant C", "-", 45, "Safety valves"],
    ["SV_A", "Safety valve seat bore area (cm2)", "-", 4.154, "Safety valves"],
    ["SV_P", "Highest set pressure (bar abs)", "-", 18.03, "Safety valves"]
  ],
  "formulas": [
    ["FPM_WP_psi", "Design pressure in psi g", "-", "", "Flat plates and stays", "DesignPressure/(1 psi)"],
    ["MHCover_P", "Design pressure in N/mm2 (for covers)", "-", "", "Openings and compensation", "DesignPressure/(1 MPa)"],
    ["Shell_AllowableWP", "Shell allowable working pressure", "kgf/cm2", "Reg. 564 & 270", "Shell", "(2*Shell_f*Shell_E*(Shell_T-0.762 mm))/(Shell_D+Shell_T-0.762 mm)"],
    ["Shell_MinThk", "Shell minimum thickness", "mm", "Reg. 570 & 571", "Shell", "(DesignPressure*Shell_D)/(2*Shell_f*Shell_E-DesignPressure)+0.762 mm"],
    ["FurA_P1", "Furnace A pressure, Eqn XII/25", "kgf/cm2", "Reg. 592(d), Eqn XII/25", "Furnace A", "(2*FurA_Et*(FurA_e-FurA_c)/(FurA_S1*FurA_d))*((1+FurA_d/(15*FurA_L))/(1+(0.03*FurA_d*FurA_u)/((FurA_e-FurA_c)*(1+FurA_d/(0.3*FurA_L)))))"],
    ["FurA_P2", "Furnace A pressure, Eqn XII/25A", "kgf/cm2", "Reg. 592(d), Eqn XII/25A", "Furnace A", "1.73*FurA_E*(FurA_e-FurA_c)^2.5/(FurA_S2*FurA_L*FurA_d^1.5)"],
    ["FurA_AllowableWP", "Furnace A allowable working pressure", "kgf/cm2", "Reg. 592(d)", "Furnace A", "min(FurA_P1, FurA_P2)"],
    ["FurB_P1", "Furnace B pressure, Eqn XII/25", "kgf/cm2", "Reg. 592(d), Eqn XII/25", "Furnace B", "(2*FurB_Et*(FurB_e-FurB_c)/(FurB_S1*FurB_d))*((1+FurB_d/(15*FurB_L))/(1+(0.03*FurB_d*FurB_u)/((FurB_e-FurB_c)*(1+FurB_d/(0.3*FurB_L)))))"],
    ["FurB_P2", "Furnace B pressure, Eqn XII/25A", "kgf/cm2", "Reg. 592(d), Eqn XII/25A", "Furnace B", "1.73*FurB_E*(FurB_e-FurB_c)^2.5/(FurB_S2*FurB_L*FurB_d^1.5)"],
    ["FurB_AllowableWP", "Furnace B allowable working pressure", "kgf/cm2", "Reg. 592(d)", "Furnace B", "min(FurB_P1, FurB_P2)"],
    ["RC_P1", "Reversal chamber pressure, Eqn XII/25", "kgf/cm2", "Reg. 592(j & d), Eqn XII/25", "Reversal chamber", "(2*RC_Et*(RC_e-RC_c)/(RC_S1*RC_d))*((1+RC_d/(15*RC_L))/(1+(0.03*RC_d*RC_u)/((RC_e-RC_c)*(1+RC_d/(0.3*RC_L)))))"],
    ["RC_P2", "Reversal chamber pressure, Eqn XII/25A", "kgf/cm2", "Reg. 592(j & d), Eqn XII/25A", "Reversal chamber", "1.73*RC_E*(RC_e-RC_c)^2.5/(RC_S2*RC_L*RC_d^1.5)"],
    ["RC_AllowableWP", "Reversal chamber allowable working pressure", "kgf/cm2", "Reg. 592(j & d)", "Reversal chamber", "min(RC_P1, RC_P2)"],
    ["AR_P1", "Access ring pressure, Eqn XII/25", "kgf/cm2", "Reg. 592 j(II) & d, Eqn XII/25", "Access ring", "(2*AR_Et*(AR_e-AR_c)/(AR_S1*AR_d))*((1+AR_d/(15*AR_L))/(1+(0.03*AR_d*AR_u)/((AR_e-AR_c)*(1+AR_d/(0.3*AR_L)))))"],
    ["AR_P2", "Access ring pressure, Eqn XII/25A", "kgf/cm2", "Reg. 592 j(II) & d, Eqn XII/25A", "Access ring", "1.73*AR_E*(AR_e-AR_c)^2.5/(AR_S2*AR_L*AR_d^1.5)"],
    ["AR_AllowableWP", "Access ring allowable working pressure", "kgf/cm2", "Reg. 592 j(II) & d", "Access ring", "min(AR_P1, AR_P2)"],
    ["TubePitch_MinLigament", "Minimum ligament width", "mm", "Reg. 580", "Tubes and tube plates", "Tube_HoleDia/8+12.7 mm"],
    ["TubePlate_MinThk", "Minimum plate thickness between tube holes", "mm", "Reg. 580", "Tubes and tube plates", "0.125*Tube_HoleDia+5.08 mm"],
    ["TubePlate_MinCrossSection", "Minimum cross-section between tube holes", "mm2", "Reg. 580", "Tubes and tube plates", "4.318*(Tube_HoleDia/(1 mm))+16.129"],
    ["Tube_MinThk", "Tube minimum thickness under external pressure", "mm", "Reg. 579", "Tubes and tube plates", "(DesignPressure*Tube_OD)/(1.6*Tube_fAllow)+Tube_CorrosionAllowance"],
    ["WWS_d", "Wide water space diagonal", "mm", "Reg. 576", "Tubes and tube plates", "sqrt(WWS_A^2+WWS_B^2)"],
    ["WWS_PlateThickness", "Wide water space minimum plate thickness", "mm", "Reg. 576", "Tubes and tube plates", "WWS_C*WWS_d*sqrt(DesignPressure/WWS_f1)+WWS_e1"],
    ["StayTube_WorkingStress", "Stay tube working stress", "kgf/cm2", "Reg. 577(a)(iv)", "Tubes and tube plates", "(StayTube_A-StayTube_a)*DesignPressure/StayTube_csa"],
    ["TPFront_AllowableWP", "Front tube plate allowable working pressure", "kgf/cm2", "Reg. 574", "Flat plates and stays", "(EndPlateThk-Reg574_e1)^2*Reg574_f1/(TPFront_d^2*Reg574_C^2)"],
    ["TPRear_AllowableWP", "Rear tube plate allowable working pressure", "kgf/cm2", "Reg. 574", "Flat plates and stays", "(EndPlateThk-Reg574_e1)^2*Reg574_f1/(TPRear_d^2*Reg574_C^2)"],
    ["FurEP_AllowableWP", "Furnace end plate allowable working pressure", "kgf/cm2", "Reg. 574", "Flat plates and stays", "(EndPlateThk-Reg574_e1)^2*Reg574_f1/(FurEP_d^2*Reg574_C^2)"],
    ["RCEP_AllowableWP", "Reversal chamber end plate allowable working pressure", "kgf/cm2", "Reg. 574", "Flat plates and stays", "(EndPlateThk-Reg574_e1)^2*Reg574_f1/(RCEP_d^2*Reg574_C^2)"],
    ["FPM_TP_mm", "Flat plate margin, tube plates", "mm", "Reg. 589", "Flat plates and stays", "FPM_C1_notExposed*(FPM_t_TP-1)/sqrt(FPM_WP_psi)*25.4"],
    ["FPM_EP_mm", "Flat plate margin, end plates (flame side)", "mm", "Reg. 589", "Flat plates and stays", "FPM_C_exposed*(FPM_t_EP-1)/sqrt(FPM_WP_psi)*25.4"],
    ["StayBar_AreaPerBar_in2", "Area one stay bar can support (in2)", "-", "Reg. 585", "Flat plates and stays", "StayBar_C*StayBar_D_in^2/FPM_WP_psi"],
    ["StayBar_AreaPerBar_mm2", "Area one stay bar can support", "mm2", "Reg. 585", "Flat plates and stays", "StayBar_AreaPerBar_in2*645.16"],
    ["MaxUnreinforcedOpening", "Largest opening without compensation", "mm", "Reg. 571", "Openings and compensation", "2.5*Shell_T+69.85 mm"],
    ["Manhole_CompensationRequired", "Manhole compensation required", "mm2", "Reg. 570, 571", "Openings and compensation", "Manhole_MeanDia*Shell_MinThk"],
    ["CompAvail_Shell", "Compensation from shell", "mm2", "Reg. 570, 571", "Openings and compensation", "(((Shell_T/(1 mm))-(Shell_MinThk/(1 mm)))/25.4)*2*(3+(Shell_T/(1 mm))/25.4)*645.16"],
    ["FrameMin_Thk", "Manhole frame minimum thickness", "mm", "Reg. 570, 571", "Openings and compensation", "(DesignPressure*Frame_MeanID)/(2*Shell_f*Shell_E-DesignPressure)+0.762 mm"],
    ["CompAvail_ManholeFrame", "Compensation from manhole frame", "mm2", "Reg. 570, 571", "Openings and compensation", "2*(Shell_T+ManholeFrame_ab)*(Frame_ActualThk-FrameMin_Thk)"],
    ["CompAvail_ManholePad", "Compensation from manhole pad", "mm2", "Reg. 570, 571", "Openings and compensation", "2*ManholePad_Thk*ManholePad_Width"],
    ["CompAvail_ManholeWelding", "Compensation from manhole welding", "mm2", "Reg. 570, 571", "Openings and compensation", "2*Shell_T*ManholePad_Thk"],
    ["Manhole_CompensationAvailable", "Manhole compensation available", "mm2", "Reg. 570, 571", "Openings and compensation", "CompAvail_Shell+CompAvail_ManholeFrame+CompAvail_ManholePad+CompAvail_ManholeWelding"],
    ["Mudhole_CompensationRequired", "Mudhole compensation required", "mm2", "Reg. 570, 571", "Openings and compensation", "Mudhole_MeanDia*Shell_MinThk"],
    ["CompAvail_MudholePad", "Compensation from mudhole pad", "mm2", "Reg. 570, 571", "Openings and compensation", "2*MudholePad_Thk*MudholePad_Width"],
    ["CompAvail_MudholeWelding", "Compensation from mudhole welding", "mm2", "Reg. 570, 571", "Openings and compensation", "2*Shell_T*MudholePad_Thk"],
    ["Mudhole_CompensationAvailable", "Mudhole compensation available", "mm2", "Reg. 570, 571", "Openings and compensation", "CompAvail_Shell+CompAvail_MudholePad+CompAvail_MudholeWelding"],
    ["ManholeCover_ReqThk", "Manhole cover minimum thickness", "mm", "Reg. 554A", "Openings and compensation", "sqrt((0.35*MHCover_P*(2-MHCover_a/MHCover_b)*(MHCover_a/(1 mm))^2+MHCover_W)/MHCover_f)"],
    ["MudholeCover_ReqThk", "Mudhole cover minimum thickness", "mm", "Reg. 554A", "Openings and compensation", "sqrt((0.35*MHCover_P*(2-MudCover_a/MudCover_b)*(MudCover_a/(1 mm))^2+MudCover_W)/MHCover_f)"],
    ["StandPipe_MinThk", "Stand pipe minimum thickness", "mm", "Reg. 573 b(II), Eqn XII/10", "Stand pipes and stubs", "0.04*(StandPipe_D/(1 mm))+2.5"],
    ["Stub_WorkingPressure", "Stub working pressure", "kgf/cm2", "Reg. 350, Eqn 91", "Stand pipes and stubs", "2*Stub_f*(Stub_t-Stub_c)/(Stub_D-Stub_t+Stub_c)"],
    ["Stiff_y1", "Stiffener y1", "mm", "Reg. 592(b)", "Furnace stiffener", "Stiff_t1/2"],
    ["Stiff_y2", "Stiffener y2", "mm", "Reg. 592(b)", "Furnace stiffener", "Stiff_b2/2+Stiff_t1"],
    ["Stiff_a1", "Stiffener a1", "mm2", "Reg. 592(b)", "Furnace stiffener", "Stiff_b1*Stiff_t1"],
    ["Stiff_a2", "Stiffener a2", "mm2", "Reg. 592(b)", "Furnace stiffener", "Stiff_b2*Stiff_t2"],
    ["Stiff_y", "Stiffener centroid y", "mm", "Reg. 592(b)", "Furnace stiffener", "(Stiff_a1*Stiff_y1+Stiff_a2*Stiff_y2)/(Stiff_a1+Stiff_a2)"],
    ["Stiffener_Is_Required", "Second moment of area required (mm4)", "-", "Reg. 592(b)", "Furnace stiffener", "((DesignPressure/(1 kgf/cm2))*(Stiffener_d/(1 mm))^3*(Stiffener_L/(1 mm)))/1.37e7"],
    ["Stiffener_MI_Provided", "Second moment of area provided (mm4)", "-", "Reg. 592(b)", "Furnace stiffener", "((Stiff_b1/(1 mm))*(Stiff_t1/(1 mm))^3)/12+(Stiff_a1/(1 mm2))*((Stiff_y/(1 mm))-(Stiff_y1/(1 mm)))^2+((Stiff_t2/(1 mm))*(Stiff_b2/(1 mm))^3)/12+(Stiff_a2/(1 mm2))*((Stiff_y2/(1 mm))-(Stiff_y/(1 mm)))^2"],
    ["HS_FurnaceA", "Furnace A (m2)", "-", "", "Heating surface", "PI*HS_FurA_r*HS_FurA_l"],
    ["HS_FurnaceB", "Furnace B (m2)", "-", "", "Heating surface", "PI*HS_FurB_r*HS_FurB_l"],
    ["HS_Pass2Tubes", "2nd pass tubes (m2)", "-", "", "Heating surface", "PI*HS_P2_r*HS_P2_l*HS_P2_n"],
    ["HS_Pass3Tubes", "3rd pass tubes (m2)", "-", "", "Heating surface", "PI*HS_P3_r*HS_P3_l*HS_P3_n"],
    ["HS_RCWrapper", "Reversal chamber wrapper (m2)", "-", "", "Heating surface", "PI*HS_RCW_r*HS_RCW_l"],
    ["HS_RCTubePlate", "Reversal chamber tube plate (m2)", "-", "", "Heating surface", "(PI/4)*(HS_RCTP_D1^2-HS_RCTP_D2^2-HS_RCTP_tubeD^2*HS_RCTP_n)"],
    ["HS_RCEndPlate", "Reversal chamber end plate (m2)", "-", "", "Heating surface", "(PI/4)*(HS_RCEP_D1^2-HS_RCEP_D2^2)"],
    ["HS_FurnaceEndPlate", "Furnace end plate (m2)", "-", "", "Heating surface", "(PI/4)*(HS_FEP_D1^2-HS_FEP_D2^2)"],
    ["HS_AccessRing", "Access ring (m2)", "-", "", "Heating surface", "PI*HS_AR_r*HS_AR_l"],
    ["HS_Total", "Total heating surface (m2)", "-", "", "Heating surface", "HS_FurnaceA+HS_FurnaceB+HS_Pass2Tubes+HS_Pass3Tubes+HS_RCWrapper+HS_RCTubePlate+HS_RCEndPlate+HS_FurnaceEndPlate+HS_AccessRing"],
    ["SafetyValve_RequiredCapacity", "Required relief capacity (kg/hr)", "-", "Reg. 293", "Safety valves", "max(HS_Total*30, BoilerCapacity)"],
    ["SafetyValve_PerValveCapacity", "Capacity of one safety valve (kg/hr)", "-", "Reg. 293, Eqn 78", "Safety valves", "SV_C*SV_A*SV_P"],
    ["SafetyValve_TotalCapacity", "Capacity of both safety valves (kg/hr)", "-", "Reg. 293, Eqn 78", "Safety valves", "2*SafetyValve_PerValveCapacity"]
  ],
  "checks": [
    ["Shell holds the design pressure", "Shell_AllowableWP >= DesignPressure", "Shell allowable working pressure is below the design pressure."],
    ["Shell plate is thick enough", "Shell_T >= Shell_MinThk", "Shell plate is thinner than the minimum thickness."],
    ["Furnace A holds the design pressure", "FurA_AllowableWP >= DesignPressure", "Furnace A allowable working pressure is below the design pressure."],
    ["Furnace B holds the design pressure", "FurB_AllowableWP >= DesignPressure", "Furnace B allowable working pressure is below the design pressure."],
    ["Reversal chamber holds the design pressure", "RC_AllowableWP >= DesignPressure", "Reversal chamber allowable working pressure is below the design pressure."],
    ["Access ring holds the design pressure", "AR_AllowableWP >= DesignPressure", "Access ring allowable working pressure is below the design pressure."],
    ["Tube plates hold the design pressure", "min(TPFront_AllowableWP, TPRear_AllowableWP) >= DesignPressure", "A tube plate's allowable working pressure is below the design pressure."],
    ["End plates hold the design pressure", "min(FurEP_AllowableWP, RCEP_AllowableWP) >= DesignPressure", "An end plate's allowable working pressure is below the design pressure."],
    ["Ligament between tube holes is wide enough", "TubePitch_ActualLigament >= TubePitch_MinLigament", "Ligament provided is narrower than the minimum."],
    ["Plate between tube holes is strong enough", "TubePlate_ProvidedThk >= TubePlate_MinThk and TubePlate_ProvidedCrossSection >= TubePlate_MinCrossSection", "Plate thickness or cross-section between tube holes is below the minimum."],
    ["Tubes are thick enough", "Tube_ProvidedThk >= Tube_MinThk", "Tube thickness provided is below the minimum."],
    ["Wide water space plate is thick enough", "WWS_ProvidedThk >= WWS_PlateThickness", "Tube plate is thinner than the wide water space minimum."],
    ["Stay tube stress within limit", "StayTube_WorkingStress <= StayTube_AllowStress", "Stay tube working stress is above the allowed stress."],
    ["Flat plate margin within limit", "FPM_TP_Actual <= FPM_TP_mm", "Flat plate margin provided is wider than allowed."],
    ["Manhole compensation is enough", "Manhole_CompensationAvailable >= Manhole_CompensationRequired", "Manhole compensation available is less than required."],
    ["Mudhole compensation is enough", "Mudhole_CompensationAvailable >= Mudhole_CompensationRequired", "Mudhole compensation available is less than required."],
    ["Manhole cover is thick enough", "ManholeCover_ProvidedThk >= ManholeCover_ReqThk", "Manhole cover is thinner than required."],
    ["Mudhole cover is thick enough", "MudholeCover_ProvidedThk >= MudholeCover_ReqThk", "Mudhole cover is thinner than required."],
    ["Stand pipe is thick enough", "StandPipe_ProvidedThk >= StandPipe_MinThk", "Stand pipe is thinner than required."],
    ["Stub holds the design pressure", "Stub_WorkingPressure >= DesignPressure", "Stub working pressure is below the design pressure."],
    ["Furnace stiffener is stiff enough", "Stiffener_MI_Provided >= Stiffener_Is_Required", "Second moment of area provided is less than required."],
    ["Safety valves can relieve enough steam", "SafetyValve_TotalCapacity >= SafetyValve_RequiredCapacity", "Safety valve capacity is below the required relief capacity."]
  ],
  "expected": {
    "Shell_AllowableWP": 17.38, "Shell_MinThk": 15.66, "FurA_P1": 17.51, "FurA_P2": 57.36, "FurB_P1": 21.63,
    "FurB_P2": 86.3, "RC_P1": 17.88, "RC_P2": 60.15, "AR_P1": 24.9, "AR_P2": 127.69,
    "TubePitch_MinLigament": 20.7, "TubePlate_MinThk": 13.08, "TubePlate_MinCrossSection": 292.48, "MaxUnreinforcedOpening": 109.85, "WWS_PlateThickness": 12.79,
    "Tube_MinThk": 1.61, "StayTube_WorkingStress": 406.21, "FurEP_AllowableWP": 27.36, "RCEP_AllowableWP": 21.04, "TPFront_AllowableWP": 17.94,
    "FPM_TP_mm": 122.39, "FPM_EP_mm": 114.78, "StayBar_AreaPerBar_in2": 138.56, "Manhole_CompensationRequired": 7283.58, "Mudhole_CompensationRequired": 2788.12,
    "FrameMin_Thk": 3.23, "CompAvail_ManholeFrame": 5825.57, "CompAvail_ManholePad": 2800, "CompAvail_ManholeWelding": 448, "CompAvail_MudholePad": 2400,
    "CompAvail_MudholeWelding": 512, "ManholeCover_ReqThk": 22.869, "MudholeCover_ReqThk": 10.046, "StandPipe_MinThk": 6.056, "Stiffener_Is_Required": 950000,
    "Stiffener_MI_Provided": 1340000, "HS_Total": 105.24, "SafetyValve_PerValveCapacity": 3370.35
  }
}
